---
layout: post
title: "电力系统分析笔记"
description: "电力系统分析是电气工程专业的核心课程，也是考研专业课的重头戏。这篇笔记梳理我从学习这门课以来沉淀的核心知识点和直觉理解，只求把最关键的几条逻辑线讲清楚。"
date: 2026-08-20 00:00:00 +0800
permalink: /2026/08/20/电力系统分析核心笔记/
categories: [Study, 电气工程]
tags: [电气工程, 电力系统, 潮流计算, 继电保护, 课程笔记]
author: Duckweed
math: true
---
# 电力系统分析笔记

## 前言

电力系统分析是电气工程专业的核心课程，也是考研专业课的重头戏。这篇笔记梳理我从学习这门课以来沉淀的核心知识点和直觉理解，只求把最关键的几条逻辑线讲清楚。

---

## 一、电力系统基本概念

### 1.1 电力系统的构成

一句话概括：**发、输、配、用**四个环节串联成一张实时平衡的网。

- **发电**：火电、水电、核电、风电、光伏，各自有不同的出力特性
- **输电**：高压交流（220kV及以上）或直流远距离输送
- **配电**：从变电站降压后分配到用户端（10kV及以下）
- **用电**：工业、商业、居民负荷，具有随机性和周期性

### 1.2 标幺值与单线图

标幺值（per-unit system）是电力系统分析最基础也最容易踩坑的概念。它的核心思想是：把有名值统一折算为以基准值为参考的相对值，从而消除变压器变比带来的计算复杂度。

核心公式就一条：

\\[
\text{标幺值} = \frac{\text{实际有名值}}{\text{基准值}}
\\]

基准值一般取 *S_B*（基准容量，通常取100MVA）和 *V_B*（基准电压，取线路平均额定电压），由此导出 *Z_B = V_B^2 / S_B*。

单线图则是将三相系统简化为单相后画出的拓扑图，标注各节点的注入功率、线路阻抗等信息。看单线图最重要的能力是快速识别节点类型：**PQ节点**（负荷节点）、**PV节点**（发电机节点）和**平衡节点**（Vθ节点）。

---

## 二、潮流计算

### 2.1 问题本质

潮流计算本质上是在解一个非线性代数方程组：

已知：各节点的注入功率 *P_i*、*Q_i*（部分节点）
未知：各节点的电压幅值 *V_i* 和相角 *θ_i*

而功率方程长这样（极坐标形式）：

\\[
P_i = V_i \sum_{j=1}^{n} V_j (G_{ij}\cos\theta_{ij} + B_{ij}\sin\theta_{ij})
\\]

\\[
Q_i = V_i \sum_{j=1}^{n} V_j (G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij})
\\]

一眼就能看出这是非线性的——电压和相角以乘积、三角函数的形式嵌套在一起。

### 2.2 牛顿-拉夫逊法核心思想

既然是非线性方程组，就用到经典的牛顿迭代法：在初值附近做一阶泰勒展开，得到修正方程，反复迭代直至收敛。

修正方程的矩阵形式：

\\[
\begin{bmatrix} \Delta P \\\\ \Delta Q \end{bmatrix} = -
\begin{bmatrix} H & N \\\\ J & L \end{bmatrix}
\begin{bmatrix} \Delta \theta \\\\ \Delta V/V \end{bmatrix}
\\]

雅可比矩阵 *J* 的四个子块 *H*、*N*、*J*、*L* 分别代表有功/无功对所有状态变量的偏导数。每一步迭代都要重新计算雅可比矩阵并求解线性方程组，这也是牛顿法计算量最大的地方。

### 2.3 PQ分解法的简化思路

PQ分解法（也叫快速解耦法）是牛顿法的工程简化版，核心假设是：

1. 高压输电网中 *X \gg R*，因此有功与相角强耦合、无功与电压强耦合
2. 雅可比矩阵的非对角子块 *N* 和 *J* 可以忽略

于是修正方程退化为两个独立的线性方程组，且 *B'* 和 *B''* 矩阵是常数矩阵（不随迭代变化），只需分解一次。牺牲了一点收敛速度，换来了巨大的计算效率提升——这就是工程实用中的"快解耦"思想。

---

## 三、短路计算

### 3.1 对称分量法

电力系统中大多数故障是不对称的（单相接地占70%以上），但直接解三相不对称电路太复杂。对称分量法的核心思想是：**任意一组不对称的三相量都可以分解为正序、负序、零序三组对称分量之和**。

变换矩阵是：

\\[
\begin{bmatrix} \dot{F}_a^{(1)} \\\\ \dot{F}_a^{(2)} \\\\ \dot{F}_a^{(0)} \end{bmatrix} =
\frac{1}{3}
\begin{bmatrix} 1 & a & a^2 \\\\ 1 & a^2 & a \\\\ 1 & 1 & 1 \end{bmatrix}
\begin{bmatrix} \dot{F}_a \\\\ \dot{F}_b \\\\ \dot{F}_c \end{bmatrix}
\\]

其中 *a = e^{j120°}* = *1 \angle 120°*。

### 3.2 序网络

对称分量法的美妙之处在于：正序、负序、零序三组分量各自满足对称性，可以分别建立等值网络后再叠加。这就是序网络理论。

- **正序网络**：和正常运行时的网络完全一样，电源存在，各元件用正序阻抗
- **负序网络**：结构同正序，但无电源（发电机负序电势为零），各元件用负序阻抗
- **零序网络**：结构取决于变压器的接线方式和中性点接地方式，这是最容易出错的地方

各种故障类型下，三序网络的连接方式不同（串联或并联），记住这几种连接关系，短路计算就变成了一道电路题。

---

## 四、稳定性分析

### 4.1 功角稳定的物理直觉

功角稳定是电力系统中最核心的稳定概念。想象一下：发电机转子的机械输入转矩和电磁输出转矩在稳态时保持平衡，就像一个人推着一个弹簧。当系统出现扰动（如短路、切机），这个平衡被打破，转子就会加速或减速。

用简单的物理类比：**功角 *δ* 就是发电机转子和电网等效无穷大母线之间的"相位差弹簧"。δ 偏离平衡点太远，弹簧就拉不住了，发电机就会失步。**

### 4.2 静态稳定 vs 暂态稳定

| 对比维度 | 静态稳定 | 暂态稳定 |
|---------|---------|---------|
| 扰动大小 | 小扰动（负荷微小波动） | 大扰动（短路、断线、切机） |
| 分析方法 | 特征值分析、线性化小扰动模型 | 时域仿真、等面积定则 |
| 核心判据 | *dP_e/dδ* > 0（同步功率系数为正） | 加速面积 ≤ 最大可能减速面积 |
| 物理直觉 | "推一下还能不能回到原位" | "猛推一下飞不飞出去" |

等面积定则是暂态稳定性分析中最直观的工具——故障期间加速面积（红色）不能超过故障清除后的最大减速面积（蓝色），否则转子就会越过不稳定平衡点。

---

## 五、学习建议

电力系统分析这门课，光看书是不够的。我的建议是**三位一体**：

1. **公式推导**：合上书，从功率方程出发，独立推导一遍牛顿-拉夫逊法的修正方程，反复几次直到肌肉记忆
2. **手写代码**：用 MATLAB 实现一个 5 节点系统的潮流计算。从导纳矩阵的生成，到雅可比矩阵的组装，再到迭代收敛判断——全过程写一遍，比看十遍书都管用
3. **仿真验证**：同一算例在 MATLAB 和 PSCAD/PSASP 中跑一遍，对比结果，理解各软件的计算假设差异

课内推荐教材：何仰赞《电力系统分析》（上/下册），西安交通大学的 MOOC 也是相当不错的配套资源。

---

## 相关阅读

- [电磁场课程笔记](/2026/06/03/电磁场课程笔记/) —— 电磁场是整个电气工程的物理基石，整理了从矢量分析到时变场的全套公式笔记
- [电气工程自学之路](/2026/08/08/电气自学之路/) —— 从大一到大四的完整自学路线，包含教材推荐和工具链建设

> —— Duckweed
